within TPPSim.Drums;
model Drum "Модель барабана энергетического котла без встроенного деаэратора"
  extends TPPSim.Drums.BaseClases.BaseDrum;
  //Интерфейс
  Modelica.Blocks.Interfaces.RealOutput waterLevel annotation(
    Placement(visible = true, transformation(origin = {110, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Fluid.Interfaces.FluidPort_b HPFW(redeclare package Medium = Medium) annotation(
    Placement(visible = true, transformation(origin = {-104, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-104, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealOutput p_drum annotation(
    Placement(visible = true, transformation(origin = {110, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  fedWater.m_flow = D_fw;
  waterLevel = Hw;
  p_drum = ps;
//Паровое пространство барабана
  state_eco = Medium.setState_ph(ps, inStream(fedWater.h_outflow));
  x_eco = Medium.vapourQuality(state_eco);
  state_upStr = Medium.setState_ph(ps, inStream(upStr.h_outflow));
  x_upStr = Medium.vapourQuality(state_upStr);
  sat = Medium.setSat_p(ps);
  ts = Medium.saturationTemperature_sat(sat);
  h_dew = Medium.dewEnthalpy(sat);
  h_bubble = Medium.bubbleEnthalpy(sat);
//t_m_steam = ts "Принимаем, что верхняя стенка барабанна в каждый момент времени равна температуре насыщения в паровом пространстве барабана. Такое равенство может работать только при конденсации, т.е. росте температуры стенки барабана!!!";
  20000 * (ts - t_m_steam) = D_cond_dr * (h_dew - h_bubble);
  D_st_circ = D_upStr * x_upStr;
  if noEvent(inStream(fedWater.h_outflow) - h_bubble > 0) then
    D_st_eco = D_fw * (inStream(fedWater.h_outflow) - h_bubble) / (h_dew - h_bubble);
  elseif noEvent(inStream(fedWater.h_outflow) - h_bubble <= 0 and D_st_circ <= D_fw * (h_bubble - inStream(fedWater.h_outflow)) / (h_dew - h_bubble)) then
    D_st_eco = -D_st_circ;
  else
    D_st_eco = D_fw * (inStream(fedWater.h_outflow) - h_bubble) / (h_dew - h_bubble);
  end if;
  D_st_cond_fw_test = min(D_st_circ, max(D_fw * (h_bubble - inStream(fedWater.h_outflow)) / (h_dew - h_bubble), 0));
  D_st_cond_fw = -min(D_st_eco, 0);
  G_m_steam = rho_m * drumMetallVolume(Din / 2, delta, L, Hw, "top");
  D_cond_dr * (h_dew - h_bubble) = G_m_steam * C_m * der(t_m_steam) "Для моделирования снижения температуры стенки паровой части барабана в левую часть уравнения должно быть добавлено слагаемое равное произведению паропроизводительности на прирост энтальпии пара за счет охлаждения стенки!!! ВАЖНО!!!";
//Временная замена ур-я выше
  der(ps) = (D_st_circ + D_st_eco + Dvipar + Dsteam - D_cond_dr) / Vs / d_rhoDew_by_press "Уравнение определения давления в паровом пространстве";
  d_rhoDew_by_press = Medium.dDewDensity_dPressure(sat);
  Vs = 0.25 * Modelica.Constants.pi * Din ^ 2 * L - Vw;
//Водяное пространство барабана
  D_w_circ = D_upStr * (1 - x_upStr);
  D_w_eco = D_fw * min((h_dew - inStream(fedWater.h_outflow)) / (h_dew - h_bubble), 1);
  Dvipar = Gw * x_w * k;
  pw = ps + 0.5 * Hw * rhow * Modelica.Constants.g_n;
  sat_w = Medium.setSat_p(pw);
  rhow = Medium.density_ph(pw, hw);
  state_w = Medium.setState_ph(pw, hw);
  x_w = Medium.vapourQuality(state_w);
//t_m_water = Medium.saturationTemperature(pw) "Принимаем, что нижняя стенка барабанна в каждый момент времени равна температуре насыщения в водяном пространстве барабана";
  20000 * (Medium.saturationTemperature(pw) - t_m_water) = G_m_water * C_m * der(t_m_water) "ВОЗМОЖНО имеет смысл добавить площадь теплообмена";
  G_m_water = rho_m * drumMetallVolume(Din / 2, delta, L, Hw, "bottom");
  D_w_circ + D_w_eco + D_cond_dr + D_st_cond_fw + D_downStr - Dvipar = der(Gw);
  D_w_circ * min(h_bubble, inStream(upStr.h_outflow)) + D_w_eco * min(h_bubble, inStream(fedWater.h_outflow)) + D_cond_dr * h_bubble + D_st_cond_fw * h_dew + D_downStr * hw - Dvipar * h_dew = der(Gw) * hw + Gw * der(hw) + G_m_water * C_m * der(t_m_water);
//Упрощенная формула, не учитывается масса металла
  rhow_dew = Medium.dewDensity(sat_w);
  rhow_bubble = Medium.bubbleDensity(sat_w);
  Vw = Gw * (1 - x_w) / rhow_bubble + Gw * x_w * (1 - k) / rhow_dew;
//Vw = drumWaterVolume(Din / 2, L, Hw);
  Hw = drumWaterLevel(Din / 2, L, Vw);
//Уравнение циркуляции
//algorithm
//D_downStr := -50;
initial equation
  der(t_m_water) = 0;
  der(t_m_steam) = 0;
  der(hw) = 0;
//der(Gw) = 0;
//hw = inStream(upStr.h_outflow);
//der(ps) = 0;
  annotation(
    Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})),
    uses(Modelica(version = "3.2.1")),
    Documentation(info = "<html>
<style>
p {
  text-indent: 20px;
  text-align: 'justify';
 }
</style>
<p>Модель построенна на основе уравнений представленных в докторской диссертации Рубашкина А.С. С рядом дополнений которые позволяют использовать ее для моделирования пуска из состояния в котором парообразование в испарителе не происходит:</p>
<ul>
<li>принято что пасход пара на догрев питательной воды до состояния насыщения не может быть больше паропроизводительности испарителя;</li>
<li>энтальпия питательной воды увеличивающей объем водяной части барабана равна до начала парообразования равна интальпии поступающей питательной воды.
</ul>
<p align = 'justify'>В модели допущен ряд упрощений:</p>
<ul>
<li>верхняя стенка барабанна в каждый момент времени равна температуре насыщения в паровом пространстве барабана. <b>Такое равенство может работать только при конденсации, т.е. росте температуры стенки барабана!!!</b>;</li>
<li>необходимо задать расход циркуляции в испарителе</li>.
</ul>  
</html>", revisions = "<html>
<ul>
<li><i>4 Apr 2017</i>
by <a href=\"mailto:shabunin_a@mail.ru\">Artyom Shabunin</a>:<br>
   Создан.</li>
</ul>
</html>"));
end Drum;
