within TPPSim.HRSG_HeatExch;
model GasSideHE_glob "Gas Flow Heat Exchanger Side. Модель газовой стороны газо-водяного/парового теплообменника котла-утилизатора с глобальными переменными."
  extends TPPSim.HRSG_HeatExch.BaseClases.Icons.IconGasSideHE;
  import TPPSim.functions.deltaPg_lite;
  replaceable package Medium = TPPSim.Media.ExhaustGas constrainedby Modelica.Media.Interfaces.PartialMedium;
  parameter Integer[2] section;
  final outer parameter Real k_gamma_gas "Поправка к коэффициенту теплоотдачи со стороны газов";
  //Конструктивные характеристики
  final outer parameter Integer numberOfFlueSections "Число участков разбиения вдоль газохода";
  final outer parameter Modelica.SIunits.Diameter Din "Внутренний диаметр трубок теплообменника";
  final outer parameter Modelica.SIunits.Length delta "Толщина стенки трубки теплообменника";
  //Поток газов
  final outer parameter Modelica.SIunits.Volume deltaVGas "Объем одного участка газового тракта";
  final outer parameter Modelica.SIunits.Area f_gas "Площадь для прохода газов на одном участке разбиения";
  //Характеристики оребрения
  final outer parameter Real n_fin "Показатель степени 'n' в формуле коэффициента теплоотдачи";
  final outer parameter Real Cs "Коэффициент, определяемый в зависимости от от относительного поперечного и продольного шага труб в пучке, типа пучка и коэффициента оребрения";
  final outer parameter Real Cz "Поправка на число рядов труб по ходу газов";
  final outer parameter Real H_fin "Площадь оребренной поверхности";
  final outer parameter Real Kaer "Коэффициент для расчета аэродинамического сопротивления";
  //Настройки уравнений динамики
  parameter Boolean DynamicEnergyBalance "Использовать или нет уравнение сохранения энергии с производными";
  parameter Boolean DynamicMassBalance "Использовать или нет уравнение сохранение массы с производными";
  //Переменные
  outer Medium.SpecificEnthalpy hgas_gl "Энтальпия газов (глобальная переменная)";
  outer Medium.MassFlowRate Dgas_gl "Массовый расход газов (глобальная переменная)";
  outer Medium.AbsolutePressure pgas_gl "Давление газов (глобальная переменная)";
  //Medium.Temperature T_out "Температура газов за участком поверхностей нагрева";
  Medium.ThermodynamicState state;
  Medium.DynamicViscosity mu "Динамическая вязкость газов";
  Medium.ThermalConductivity k "Коэффициент теплопроводности газов";
  Modelica.SIunits.PerUnit Re "Число Рейнольдса";
  Medium.PrandtlNumber Pr "Число Прандтля";
  Modelica.SIunits.CoefficientOfHeatTransfer alfa_gas "Коэффициент теплопередачи со стороны потока газов";
  Medium.AbsolutePressure deltaP "Аэродинамическое сопротивление";
  Medium.DerDensityByPressure drdp;
  Medium.DerDensityByTemperature drdT;
  //Интерфейс
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heat annotation(
    Placement(visible = true, transformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  outer Modelica.Fluid.Interfaces.FluidPort_a gasIn;
equation
  if DynamicEnergyBalance then
    deltaVGas * Medium.density(state) * Medium.heatCapacity_cp(state) * der(state.T) = Dgas_gl[section[1], section[2]] * (hgas_gl[section[1], section[2]] - hgas_gl[section[1] + 1, section[2]]) + heat.Q_flow;
  else
    0 = Dgas_gl[section[1], section[2]] * (hgas_gl[section[1], section[2]] - hgas_gl[section[1] + 1, section[2]]) + heat.Q_flow;
  end if;
  heat.Q_flow = -alfa_gas * H_fin * (state.T - heat.T);
//Уравнения состояния
  state.p = pgas_gl[section[1] + 1, section[2]];
  state.X = actualStream(gasIn.Xi_outflow);
  hgas_gl[section[1] + 1, section[2]] = Medium.specificEnthalpy(state);
  drdp = Medium.density_derp_T(state);
  drdT = Medium.density_derT_p(state);
  if DynamicMassBalance then
    (-Dgas_gl[section[1] + 1, section[2]]) + Dgas_gl[section[1], section[2]] - deltaVGas * (drdT * der(state.T) + drdp * der(pgas_gl[section[1], section[2]])) = 0 "Уравнение сплошности";
  else
    (-Dgas_gl[section[1] + 1, section[2]]) + Dgas_gl[section[1], section[2]] = 0;
  end if;
//Коэффициент теплоотдачи
  mu = Medium.dynamicViscosity(state);
  k = Medium.thermalConductivity(state);
  Pr = Medium.prandtlNumber(state);
  Re = abs(Dgas_gl[section[1], section[2]] * (Din + 2 * delta) / (f_gas * mu));
  alfa_gas = k_gamma_gas * 0.113 * Cs * Cz * k / (Din + 2 * delta) * Re ^ n_fin * Pr ^ 0.33;
  deltaP = deltaPg_lite(deltaDGas = Dgas_gl[section[1] + 1, section[2]], Kaer = Kaer, f_gas = f_gas, state = state) / numberOfFlueSections;
  pgas_gl[section[1] + 1, section[2]] = pgas_gl[section[1], section[2]] - deltaP;
initial equation
  if DynamicMassBalance then
    der(state.T) = 0;
    der(pgas_gl[section[1], section[2]]) = 0;
  end if;
  if DynamicEnergyBalance == true and DynamicMassBalance == false then
    der(state.T) = 0;
  end if;
  annotation(
    Documentation(info = "<html>
    <p>Моделирует газовую сторону элементарного элемента поверхности нагрева котла-утилизатора. Предназначена для использования в модели поверхности нагрева котла-утилизатора (GFHE). Все параметры для GasSideHE - глобальные параметры GFHE.</p>
    <p>Модель включает уравнения сохранения энергии и сплошности для газох. Уравнение теплообмена между газами и оребренной поверхностью нагрева. Упрощенное уравнение для расчета аэродинамического сопротивления поверхности нагрева.</p>
  </html>", revisions = "<html><head></head><body>
    <ul>
      <li><i>August 07, 2017</i>
   by Artyom Shabunin:<br></li>
</ul></body></html>"),
    Diagram(graphics));
end GasSideHE_glob;